# PLC Servo Motor Control - Servo Drive - Wiring - Modes - Programming

**影片標題**：PLC Servo Motor Control - Servo Drive - Wiring - Modes - Programming  
**頻道名稱**：Instrumentation Tools  
**影片連結**：https://www.youtube.com/watch?v=l2MYWYrP4ao

---

## 影片詳細內容摘要與時間軸

### [00:12] 影片簡介與章節規劃說明

本集目標：介紹如何透過 PLC 與 HMI 來控制伺服馬達（Servo Motor）。

內容分為四部分：
- 伺服驅動器接線
- 驅動器重要參數設定
- PLC 控制指令介紹
- HMI 介面設計與模擬

---

### [01:25] 伺服驅動器硬體接線 (Wiring)

**主電源與輔助電源**：  
以 Delta ASDA-B2 伺服驅動器為例，三相電源由 MCB 及接觸器引出，經過 EMI 濾波器後接入驅動器主電源；L1、L2 則連接兩相電源作為輔助電源。

**馬達與編碼器**：  
U、V、W 三相直接接至伺服馬達；編碼器接頭（Encoder）則連接至驅動器的 CN2 接口。

**煞車電阻與通訊接口**：  
煞車電阻連接至 P、C 端子；電腦編程接口連接 CN2；控制訊號線則透過 CN1 接口連接至端子台。

**PLC 與 CN1 端子台接線 (Open Collector 模式)**：  
- 驅動器內部 24V 電源（Pin 17）短接至 Pin 35。  
- 驅動器 Common（Pin 14）接至 PLC 數位輸出的 Common 端。  
- PLC 脈衝輸出（如 Y0）接至 Pin 41（Pulse）。  
- PLC 方向輸出（如 Y1）接至 Pin 37（Sign）。

---

### [07:00] 常見數位輸入 (DI) 與數位輸出 (DO)

**數位輸入 (DI)**：  
- Servo On (使能)：Pin 9（給予訊號後啟動伺服）。  
- Alarm Reset (警報重置)：Pin 33（按鈕清除警報）。  
- Emergency Switch (緊急停止)：Pin 30。  
- 正轉/反轉控制 (CW/CCW)：Pin 32 (CW)、Pin 31 (CCW)。  
- Jog 模式：寸動正轉/反轉（可指定至任意 DI 端子）。

**數位輸出 (DO)**：  
- Servo Ready (伺服就緒)：Pin 7 與 Pin 6。  
- Servo On (伺服開啟狀態)：輸出回傳至 PLC。  
- Alarm / Fault (警報輸出)：Pin 28 與 Pin 27（出現異常時驅動蜂鳴器或警示燈）。

---

### [11:09] 伺服控制的三種模式

**位置控制模式 (Position Control Mode)**：  
本影片重點，透過 PLC 傳送脈衝數與方向訊號進行精準定位。

**速度控制模式 (Speed Control Mode)**：  
透過外部 0–10V 類比電壓（Pin 20, Pin 19）調節轉速。

**扭矩控制模式 (Torque Control Mode)**：  
透過外部 0–10V 類比電壓（Pin 18, Pin 19）控制輸出扭矩。

---

### [12:58] 伺服驅動器關鍵參數設定 (Parameters)

**P2-10**：設定 DI1（Pin 9）的功能定義。

**P1-00 (脈衝輸入格式設定)**：  
- A (脈衝類型)：設為 2（Pulse + Direction 脈衝加方向模式）。  
- B (脈衝濾波)：設為 4（無濾波功能）。  
- C (邏輯設定)：設為 0（正邏輯 / Positive Logic）。  
- D (接線模式)：設為 0（Open Collector 開集極低速脈衝接線）。

**電子齒輪比設定 (Electronic Gear Ratio)**：  
範例說明：若馬達轉 4 圈移動 3 mm（3000 µm），編碼器為 2500 pulse/rev，則轉 4 圈需要 $4 \times 2500 = 10,000$ 個脈衝。  

計算式：將分子設為 $10,000$，分母設為 $3,000$（簡化為 $10/3$）。  

設定後，發送 1 個脈衝即可精確移動 1 µm。  

分子寫入 P1-44，分母寫入 P1-45。

---

### [18:52] 台達 PLC 伺服控制指令詳解

**DPLSY / PLSY**：  
指定脈衝頻率與總脈衝數發送至指定輸出（如 Y0）。  
若要改變方向，需另以單獨控制位元（如 Y1）切換。

**DPLSV / PLSV**：  
僅指定脈衝頻率（速度），不限制總脈衝數。  
頻率寫入正數為正轉，負數則自動啟動 Y1 進行反轉。  
常用於感測器/極限開關觸發的控制。

**DPLSR / PLSR**：  
包含脈衝數、頻率，並新增加減速時間設定（如設定 3000 ms 表示加減速過程為 3 秒）。

**DDRVI (相對定位指令)**：  
以當前位置為基準進行相對位移。  
例如發送 1000 脈衝移動 1000，再發送 1500 脈衝會再向前移動 1500（總累計 2500 脈衝）。  
反轉需給予負數脈衝值。

**DDRVA (絕對定位指令)**：  
以原點為基準移動至指定絕對目標位置。  
例如發送 1000 脈衝移動至 1000，再發送 1500 脈衝僅會再移動 500（移動至絕對座標 1500 處）。

---

### [24:16] ISPSoft 梯形圖編寫示範

開啟台達 ISPSoft 軟體，建立專案並設定裝置註解（M0/M1 為啟動鈕、Y0 為脈衝、Y1 為方向、D0/D2 等為數據暫存器）。

- 編寫 DPLSY 指令：設定 DPLSY D2 D0 Y0（D2 為頻率，D0 為脈衝數，Y0 輸出），並另外撰寫切換 Y1 的接點控制方向。  
- 編寫 DPLSV 指令：設定 DPLSV D2 Y0 Y1（直接控制頻率與方向）。  
- 示範 DPLSR、DDRVI、DDRVA 指令之參數填寫格式與邏輯差異。

---

## 原影片連結與資訊

- **影片標題**：PLC Servo Motor Control - Servo Drive - Wiring - Modes - Programming
- **頻道名稱**：Instrumentation Tools
- **影片連結**：https://www.youtube.com/watch?v=l2MYWYrP4ao
