# 三菱 FX 系列 PLC 程式:Y-Δ 降壓啟動控制(第四題)

適用:FX1S / FX1N / FX2N / FX3U 等 FX 系列(GX Works2 / GX Developer 皆可輸入)

## 1. I/O 分配表

### 輸入

| 位址 | 元件 | 接點型式 | 說明 |
|------|------|----------|------|
| X0 | PB1 | **b 接點(NC)** | 停止按鈕,平時 ON |
| X1 | PB2 | a 接點(NO) | 起動按鈕 |
| X2 | PB3 | a 接點(NO) | 蜂鳴器消音按鈕 |
| X3 | OL | **b 接點(NC)** | 積熱電驛,平時 ON,跳脫時 OFF |

> PB1、OL 以 b 接點接入,斷線時會安全停機。若改接 a 接點,程式中 X0、X3 的接點要反相(AND 改 ANI)。

### 輸出

| 位址 | 元件 | 說明 |
|------|------|------|
| Y0 | MC1 | 主電磁接觸器 |
| Y1 | MC2 | Δ 接觸器 |
| Y2 | MC3 | Y 接觸器 |
| Y3 | PL1(紅) | 運轉指示 |
| Y4 | PL2(綠) | 停止指示 |
| Y5 | PL3(黃) | 消音後指示 |
| Y6 | BZ | 蜂鳴器 |

### 內部元件

| 元件 | 用途 |
|------|------|
| M0 | 運轉保持 |
| M1 | OL 異常旗標 |
| M2 | 消音保持 |
| T0 K50 | Y 起動時間 5 秒(100 ms × 50),依題目設定修改 |
| T1 K1 | Y→Δ 切換延遲 0.1 秒,避免兩接觸器同時吸合造成短路 |

## 2. 梯形圖(Ladder)

```
Rung 0  運轉保持
|  X1        X0       X3                      |
+--| |---+---|/|-----| |-----------------( M0 )
|  M0    |   (註:X0、X3 為 b 接點,平時 ON,
+--| |---+    此處以 ON 為通路表示)

Rung 1  Y 起動計時
|  M0                                       |
+--| |-----------------------------( T0 K50 )

Rung 2  Y→Δ 切換延遲
|  T0                                       |
+--| |-----------------------------( T1 K1 )

Rung 3  MC3(Y 結線)
|  M0       T0        Y1                     |
+--| |------|/|------|/|-----------( Y2 )

Rung 4  MC2(Δ 結線)
|  T1       M0        Y2                     |
+--| |------| |------|/|-----------( Y1 )

Rung 5  MC1(主接觸器)
|  M0                                       |
+--| |-----------------------------( Y0 )

Rung 6  PL1 運轉燈
|  M0                                       |
+--| |-----------------------------( Y3 )

Rung 7  PL2 停止燈(停止或 OL 異常時亮)
|  M0                                       |
+--|/|-----------------------------( Y4 )

Rung 8  OL 異常旗標
|  X3                                       |
+--|/|-----------------------------( M1 )

Rung 9  消音保持
|  X2        M1                              |
+--| |---+---| |-----------------( M2 )
|  M2    |
+--| |---+

Rung 10 PL3 消音指示
|  M2                                       |
+--| |-----------------------------( Y5 )

Rung 11 BZ 蜂鳴器
|  M1       M2                               |
+--| |------|/|-----------------( Y6 )

Rung 12
+------------------------------------[ END ]
```

## 3. 指令表(Instruction List)

| 步序 | 指令 | 元件 | 說明 |
|-----:|------|------|------|
| 0 | LD | X1 | PB2 起動 |
| 1 | OR | M0 | 自保持 |
| 2 | AND | X0 | PB1 停止(b 接點) |
| 3 | AND | X3 | OL 正常(b 接點) |
| 4 | OUT | M0 | 運轉保持 |
| 5 | LD | M0 | |
| 6 | OUT | T0 K50 | Y 起動計時 5 s |
| 9 | LD | T0 | |
| 10 | OUT | T1 K1 | 切換延遲 0.1 s |
| 13 | LD | M0 | |
| 14 | ANI | T0 | 計時未到 |
| 15 | ANI | Y1 | 與 MC2 互鎖 |
| 16 | OUT | Y2 | MC3(Y) |
| 17 | LD | T1 | |
| 18 | AND | M0 | |
| 19 | ANI | Y2 | 與 MC3 互鎖 |
| 20 | OUT | Y1 | MC2(Δ) |
| 21 | LD | M0 | |
| 22 | OUT | Y0 | MC1 |
| 23 | LD | M0 | |
| 24 | OUT | Y3 | PL1 |
| 25 | LDI | M0 | |
| 26 | OUT | Y4 | PL2 |
| 27 | LDI | X3 | OL 跳脫 |
| 28 | OUT | M1 | 異常旗標 |
| 29 | LD | X2 | PB3 |
| 30 | OR | M2 | |
| 31 | AND | M1 | 僅異常時有效 |
| 32 | OUT | M2 | 消音保持 |
| 33 | LD | M2 | |
| 34 | OUT | Y5 | PL3 |
| 35 | LD | M1 | |
| 36 | ANI | M2 | |
| 37 | OUT | Y6 | BZ |
| 38 | END | | |

## 4. 動作對照(對應題目說明)

| 狀況 | MC1 | MC2 | MC3 | PL1 | PL2 | PL3 | BZ |
|------|:---:|:---:|:---:|:---:|:---:|:---:|:---:|
| 通電停止 | – | – | – | – | ON | – | – |
| 按 PB2(Y 起動) | ON | – | ON | ON | – | – | – |
| T 計時到(Δ 運轉) | ON | ON | – | ON | – | – | – |
| 按 PB1 | – | – | – | – | ON | – | – |
| OL 動作 | – | – | – | – | ON | – | ON |
| OL 動作後按 PB3 | – | – | – | – | ON | ON | – |

## 5. 輸入與測試說明

1. 在 GX Works 新增工程,選擇對應 FX 機種,以梯形圖或指令表輸入。
2. 寫入 PLC 後先不接主電路,用 X1 起動,確認 Y2 → Y1 的切換與 5 秒計時。
3. 將 X3 斷開模擬 OL 跳脫,確認 Y6 響,再按 X2 確認 Y6 停止且 Y5 亮。
4. OL 復歸(X3 接回)後,M1、M2 自動清除,回到停止狀態。
5. 實機配線時,Y1(MC2)與 Y2(MC3)的接觸器線圈回路另加硬體 NC 互鎖,不要只靠程式互鎖。

## 6. 注意事項

- T0 設定值依題目要求調整(K10 = 1 s)。
- 若要斷電後保持狀態,將 M0 改用停電保持型輔助繼電器(如 M500 以後)。
- 此程式未使用 PLC 內建 Y/Δ 專用指令,各機種都能直接使用。
